Client Account,Job Client,Job Number,Job Type,Job CRN,Job Tags,Job Status,Serial Number,Client Tag,Asset Tags,Requested By,Requested Date,Finished Date,Invoice Status,Job Number,CustomerPONumber,DatePosted,PaymentStatus,Comment,Model,LocationType,Location CRN,Location CRN2,Location Name,Street Address,Suburb,State,PostCode,Notes,Line Items,Line Items Per Unit Ex. Gst,Total Ex. Gst,GST,Total
SKOPE Industries,SKOPE INDUSTRIES,SIL-1136712R,Repair,,,Completed Successfully,HA220110129,,,Amy - 0477261145,2/06/2023 11:26:00 AM,20/06/2023 11:41:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,TMF1000 - ActiveCore Freezer,Outlet,,,Ingenia Gardens Sovereign,26-28 Beverin Street,Sebastopol,VIC,3356,"found compressor noisy internally, not pumping, to be replaced.
compressor is still covered by warranty, reattend site and pickup freezer to workshop
Remove and replace faulty compressor, weld in new
drier, weld in new schreader access valve, pressurize
with nitrogen, leak test ok, vac out system, run and
recharge with r290 refrigerant, run and observe
operation,freezer is working ok now. Ready for return to client.

Return freezer back to Ingenia Gardens kitchen, reinstall unit back onto top of freezer, run unit working ok.
now temperature is recovering well.
Recalled back to freezer now making loud annoying vibration noise, found to be being caused by compressor inverter electrical box, eliminate noise from unit,
observe cycle of operation all working","Labour,Compressor,1/4 Drier,Access Fiting copper T & Fl nut w/-bonnet,NItrogen,R290","1320.0000,0.0000,42.0000,17.6000,24.6000,75.6000",1479.8000,147.98,1627.7800
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1166287R,Repair,5501026779HVAC847342,,Futile,A220511786,,,HVAC847342,3/08/2023 2:36:00 PM,3/08/2023 3:45:20 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven 152 Exhibition St,152 Exhibition Street,Melbourne,VIC,3000,Credit,"Call Out,Labour,Parking","-80.0000,-75.0000,-7.0000",-162.0000,-16.20,-178.2000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1199159R,Repair,5501026151HVAC877491,after hours facilitation,Completed Successfully,A221215106,,,WO,14/10/2023 5:50:00 PM,18/10/2023 9:41:54 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven Mundingburra,19 Bowen Road,Mundingburra,QLD,4812,"Found no water overflowing at time of attendance.
Clean restricted condenser coil.
Check cabinet condensate drain and control settings.
Note indication of high water levels on condensate tray.
Advise Tech support to gain if this is a common problem in high humidity conditions
Check for water leaks. Non found. Condensate tray found to be dry.
Check site humidity. Found at 48%.
Out side humidity found to be 52%.
Will wait until a more humid enviorment to check tray.
Return to site and check operating conditions.
Shop humidity found to be 62%. External conditions found to be 74%.
Note. Operating conditions exceed design levels. Advise as required","Call Out,Labour,Labour","-30.0000,-110.0000,-27.5000",-167.5000,-16.75,-184.2500
SKOPE Industries,SKOPE INDUSTRIES,SIL-1202482R,Repair,HVAC883209/5501038888,,Completed Successfully,A220210608,,,Adam - Site,23/10/2023 7:40:00 AM,23/10/2023 12:37:38 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7 Eleven - Northgate,185 Toombul Road,Northgate,QLD,4013,Credit,"Call Out,Labour,Part replacement","-67.0000,-85.0000,-3.0000",-155.0000,-15.50,-170.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1204023R,Repair,HVAC884497,,Completed Successfully,A211114930,,,Platinum FM - email,26/10/2023 9:18:00 AM,30/10/2023 12:02:09 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven - Beaudesert,149-151 Brisbane Street,Beaudesert,QLD,4285,Credit,"Call Out,Labour,Travel Time","-65.0000,-65.0000,-15.0000",-145.0000,-14.50,-159.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1212922R,Repair,HVAC889504,,Completed Successfully,A211014463,,,Platinum FM - email,13/11/2023 8:42:00 AM,13/11/2023 11:49:12 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven - Cornubia,164 Beenleigh Redland Bay Road,Cornubia,QLD,4130,Credit,"Call Out,Labour,Consumables","-90.0000,-90.0000,-10.0000",-190.0000,-19.00,-209.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1215815R,Repair,,,Completed Successfully,A211115374,,,Dale Angel - email,17/11/2023 2:31:00 PM,11/06/2024 10:13:09 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,CC300 / CC275,Outlet,,,Boardwalk Tavern,8 Santa Barbara Road,Hope Island,QLD,4212,"Travelled to site and found unit running short of gas. Leak tested and found leaking in evaporator. Topped  up gas charge so customer could use cabinet till new evaporator arrived. Ran and tested.
Return to site and removed unit from cabinet return to workshop installed access valve and pressure test unit leak tested and found evaporator coil leaking removed panels and fan to enable coil change
Travelled to site and removed cyclone unit to workshop. Reclaimed gas from system and removed faulty evaporator. Replaced and replaced drier. Nitrogen tested and serviced cabinet. Evacuated and gas charged and ran and tested. Returned unit to site and reinstalled. Ran and tested. O.K.","Labour,Travel Time,CLS9902REC - evap,Consumables,Nitrogen,Solder/Oxy,Drier,Gas,Access Valve,Call Out,Labour,Labour,Travel Time","405.0000,90.0000,0.0000,10.0000,15.0000,28.0000,38.0000,88.0000,15.0000,90.0000,90.0000,135.0000,90.0000",1094.0000,109.40,1203.4000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1216102R,Repair,,,Completed Successfully,5061883060201064,,,GREG G,20/11/2023 7:32:00 AM,26/06/2024 1:52:44 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,3 DR SOLID UNDERBENCH FRIDGE,Warehouse,f2cd59ed-998a-4009-8c73-349acdc0e103,,PFM WAREHOUSE - SA - BEVERLEY,113 Ledger Road,Beverley,SA,5009,Removed left hand door and repositioned torsion bar to get door to self close.,Labour,85.0000,85.0000,8.50,93.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1217846R,Repair,HVAC895557,,Completed Successfully,A220311095,,,Platinum FM - email,23/11/2023 9:54:00 AM,24/11/2023 3:07:28 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven,720 Sunbury Road,Sunbury,VIC,3429,Credit,"Call Out,Labour,Nitrogen","-80.0000,-75.0000,-25.0000",-180.0000,-18.00,-198.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1218787R,Repair,HVAC896124,,Futile,A220210706,,,Platinum FM - email,24/11/2023 1:13:00 PM,30/11/2023 6:59:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven Wilsonton,415 Bridge Street,Wilsonton,QLD,4350,Credit,Call Out,-210.0000,-210.0000,-21.00,-231.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1228974R,Repair,,,Completed Successfully,A231019995,,,Luke - TS,18/12/2023 11:08:00 AM,21/06/2024 7:48:37 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,SKT1500,Outlet,,,Volvo,41 Bivouac Place,Wacol,QLD,4076,"Travelled to site and started to fit lights fitted side lights and checked materials.
Found didn't have all materials to complete job. Will return and finish off early next week.
Travelled to site and installed lights and components. Installed new controller and found still no power to lights. 24 volts out of driver but no power to lights. Will talk to Luke as maybe wiring in controller is not correct.
Travelled to site and wirh help of Luke and Mike reprogrammed controller after finding loom missing for cable to make lights work. Ran and tested. O.K.","Call Out,Labour,Labour,Travel Time,Consumables","90.0000,90.0000,225.0000,45.0000,10.0000",460.0000,46.00,506.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1228974R,Repair,,,Completed Successfully,A231019995,,,Luke - TS,18/12/2023 11:08:00 AM,21/06/2024 7:48:37 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,SKT1500,Outlet,,,Volvo,41 Bivouac Place,Wacol,QLD,4076,Travelled to site and with help of Luke and Mike reprogrammed controller after finding loom missing for cable to make lights work. Ran and tested. O.K.,"Labour,Travel Time,ELL11771,ELZ11887,LSMT15SYN/252 SKT1500NS-A CAB SERIAL PLATE Replace original serial label LSMT15SVN/252 as electrical,MT15BYN/X03,PLE11570,SXX11778,UA0300055,FLX11928","135.0000,45.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000",180.0000,18.00,198.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1237086R,Repair,,,Completed Successfully,3005882090801036,,,Bill 0420311340,10/01/2024 9:57:00 AM,21/06/2024 8:45:07 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DR SOLID UPRIGHT FRIDGE,Outlet,,,Frankie's Food Hall,80 Ann Street,Brisbane City,QLD,4006,"Travelled to site and found cabinet turned off. Turned on and found compressor cutting out on internal overload.
Uploaded data to Skope and new deck will be required.","Call Out,Labour","10.0000,90.0000",100.0000,10.00,110.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1237086R,Repair,,,Completed Successfully,3005882090801036,,,Bill 0420311340,10/01/2024 9:57:00 AM,21/06/2024 8:45:07 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DR SOLID UPRIGHT FRIDGE,Outlet,,,Frankie's Food Hall,80 Ann Street,Brisbane City,QLD,4006,Travelled to site removed faulty deck and replaced with new one. Ran and tested customer pointed out both handles on doors cracked. Doors would have to be replaced.,"Labour,Travel Time,[UTKCNI-0018-P]Cartridge - 0018-P,Consumables","135.0000,45.0000,0.0000,10.0000",190.0000,19.00,209.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1237086R,Repair,,,Completed Successfully,3005882090801036,,,Bill 0420311340,10/01/2024 9:57:00 AM,21/06/2024 8:45:07 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DR SOLID UPRIGHT FRIDGE,Outlet,,,Frankie's Food Hall,80 Ann Street,Brisbane City,QLD,4006,Travelled to site and replaced doors while pulling off packaging noticed RHS door damaged. Changed for customer and will need to be replaced.,"Call Out,Labour,Travel Time,KN-SDR12023 - DOOR-SOLID-2DR UPRIGHT,KN-SDR12023 - DOOR-SOLID-2DR UPRIGHT","90.0000,135.0000,45.0000,0.0000,0.0000",180.0000,18.00,198.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1237086R,Repair,,,Completed Successfully,3005882090801036,,,Bill 0420311340,10/01/2024 9:57:00 AM,21/06/2024 8:45:07 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DR SOLID UPRIGHT FRIDGE,Outlet,,,Frankie's Food Hall,80 Ann Street,Brisbane City,QLD,4006,Travelled to site and replaced damaged door and uploaded data,"Labour,Travel Time,RHS DOOR","90.0000,45.0000,0.0000",135.0000,13.50,148.5000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1238679R,Repair,5501076073HVAC914119,,Completed Successfully,A211114932,,,Platinum FM - email,12/01/2024 3:49:00 PM,22/01/2024 2:16:07 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7 Eleven,3-5 Spinnaker Drive,Sandstone Point,QLD,4511,Credit,"Call Out,Labour,Tolls,Consumables","-90.0000,-135.0000,-10.0000,-10.0000",-245.0000,-24.50,-269.5000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1239010R,Repair,5501084269HVAC914825,,Completed Successfully,A220511786,,,Platinum FM - email,15/01/2024 9:21:00 AM,18/01/2024 10:48:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven 152 Exhibition St,152 Exhibition Street,Melbourne,VIC,3000,"As per previous attendance, unit is next to pie warmer and in front of door and ac. 

Needs thermal divider 1400 x 700 mm with one curved edge.","Call Out,Labour,Parking","-85.0000,-80.0000,-7.8000",-172.8000,-17.28,-190.0800
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1240424R,Repair,HVAC916022,,Completed Successfully,A220210605,,,Platinum FM - email,18/01/2024 8:28:00 AM,23/01/2024 6:45:42 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7 Eleven Healesville,17-25 Maroondah Highway,Healesville,VIC,3777,Credit,"Call Out,Labour,Travel Time,Travel Distance","-85.0000,-80.0000,-85.0000,-74.0000",-324.0000,-32.40,-356.4000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1241237R,Repair,5501075230HVAC919023,,Futile,A220210705,,,Platinum FM - email,19/01/2024 4:58:00 AM,22/01/2024 8:36:56 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven,200 North Lake Road,Kardinya,WA,6163,Credit,"Call Out,Labour,Travel Time","-90.0000,-45.0000,0.0000",-135.0000,-13.50,-148.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1248327R,Repair,,,Completed Successfully,K-U210100519,,,W Jamieson,6/02/2024 7:43:05 AM,31/05/2024 12:45:09 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0022-P,Outlet,,,Fridgair Industries,49 Inspiration Drive,Wangara,WA,6065,"Arrived onsite, tested unit and found compressor inefficient with a high suction and not reaching temperature. Skope to supply new compressor
Arrived on site, removed and replaced compressor and filter drier. Vacced and charged system. All ok.","23/05/2024 - Labour,31/05/2024 - Labour,Drier,Schrader Valve,R290A,System Evacuation,Welding & Brazing","45.0000,225.0000,21.9700,4.2800,17.2300,30.0000,35.0000",378.4800,37.85,416.3300
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1251415R,Repair,5501066662HVAC927741,,Futile,A231019697,,,Platinum FM - email,12/02/2024 3:52:00 PM,19/02/2024 9:37:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven,2 Club Court,Strathfieldsaye,VIC,3551,Original credit SSA091539,"Labour,Call Out","-52.5000,-150.0000",-202.5000,-20.25,-222.7500
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251978R,Repair,,,Completed Successfully,K-U220300621,,,Warren Jamieson,14/02/2024 7:25:51 AM,19/06/2024 11:00:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0023-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, tested compressor and fans, system pulled temp. All ok and ready for despatch.","19/06/2024 - Labour,skope repair hub handling fee","85.0000,45.0000",130.0000,13.00,143.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251980R,Repair,,,Completed Successfully,K-U220702139,,,Warren Jamieson,14/02/2024 7:25:51 AM,14/06/2024 5:17:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0019-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on components, all fans, compressor working as normal. Gave deck a wipe down and sanitised. Ready of despatch.","14/06/2024 - Labour,skope repair hub handling fee,sundries","85.0000,45.0000,10.0000",140.0000,14.00,154.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251981R,Repair,,,Completed Successfully,K-U220702143,,,Warren Jamieson,14/02/2024 7:25:51 AM,11/06/2024 8:00:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0037-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check, compressor and fans operational. Ran system and checked coil temp, all ok. Cleaned system with sanitiser. Ready for despatch.","11/06/2024 - Labour,skope repair hub handling fee,sanitiser cleaner","85.0000,45.0000,10.0000",140.0000,14.00,154.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251982R,Repair,,,Completed Successfully,K-U220400843,,,Warren Jamieson,14/02/2024 7:25:51 AM,11/06/2024 8:14:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0020-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, tested compressor and fans, monitored as coil pulled temp. All ok, ready for despatch.","11/06/2024 - Labour,skope repair hub handling fee,sundries","85.0000,45.0000,10.0000",140.0000,14.00,154.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251983R,Repair,,,Completed Successfully,K-U230501819,,,Warren Jamieson,14/02/2024 7:25:51 AM,14/06/2024 5:00:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0017-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on components, all fans, compressor working as normal. Gave deck a wipe down and sanitised. Ready of despatch.","14/06/2024 - Labour,skope repair hub handling fee,sundries","85.0000,45.0000,10.0000",140.0000,14.00,154.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251985R,Repair,,,Completed Successfully,K-U230300774,,,Warren Jamieson,14/02/2024 7:25:51 AM,4/06/2024 11:59:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0018-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, ran compressor and tested fans. Unit working perfectly. Gave unit a clean up and tidied cabling. All ok.","03/06/2024 - Labour,sundries,skope hub handling fee","85.0000,10.0000,45.0000",140.0000,14.00,154.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251986R,Repair,,,Completed Successfully,K-U220300761,,,Warren Jamieson,14/02/2024 7:25:51 AM,16/06/2024 3:24:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - 0022-P,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, system already had schrader valve, found cut wires. Repaired wiring and nitrogen pressure tested unit, vacuumed system and recharged with r290. Ran system and monitored as unit pulled temp. All ok and ready for despatch.","16/06/2024 - Labour,skope repair hub handling fee,sundries,big blu,nitrogen,r290","170.0000,45.0000,10.0000,24.0000,28.0000,45.0000",322.0000,32.20,354.2000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251989R,Repair,,,Completed Successfully,H-U210616557,,,Warren Jamieson,14/02/2024 7:25:51 AM,18/06/2024 7:03:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - TME-N,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, tested compressor and fans, all working. Found system pulling temp very slowly and not down past 9-10c. Put bullet piercing valve on system and found 40psi in system, slightly lower than usual. Nitrogen pressure tested system and thoroughly went over all components. System held 150psi for 1 hour, went over all crimp sections, no sign of any leaks on system, possible short charge from factory. Vacuumed system and recharged with r290. Ran system and monitored as it pulled temp. All ok and ready for despatch.","18/06/2024 - Call Out,18/06/2024 - Labour,big blu,bullet piercing valve,nitrogen,oxy weld / solder / vac pump oil,r290,schrader valve and stem,skope hub handling fee","75.0000,255.0000,24.0000,18.0000,28.0000,88.0000,45.0000,22.0000,45.0000",600.0000,60.00,660.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251990R,Repair,,,Completed Successfully,H-U211225621,,,Warren Jamieson,14/02/2024 7:25:51 AM,11/06/2024 6:22:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge BME/SKB600/900/1200,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out check on system, tested function, temp ok, checked all components, unit ready for despatch.","11/06/2024 - Labour,skope repair hub handling fee","85.0000,45.0000",130.0000,13.00,143.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251991R,Repair,,,Completed Successfully,H-U211022543,,,Warren Jamieson,14/02/2024 7:25:51 AM,19/06/2024 6:58:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - TCE1000N,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, compressor and fans working. Gave unit a clean and checked refrigerant levels, pressure was slightly low. Pressure tested with nitrogen, system held pressure, vacuumed system and recharged with r290. Unit ready for despatch.","19/06/2024 - Labour,skope repair hub handling fee,nitrogen,oxy weld / solder / vac pump oil,big blu,schrader valve and stem,bullet piercing valve,r290","170.0000,45.0000,28.0000,88.0000,24.0000,22.0000,18.0000,45.0000",440.0000,44.00,484.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251993R,Repair,,,Completed Successfully,H-U220110370,,,Warren Jamieson,14/02/2024 7:25:51 AM,15/06/2024 4:59:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge BME-N,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, found compressor and fans running however unit not pulling temp. Checked system pressure, 0 psi charge. Nitrogen pressure tested, found leak on gauge port clamp. Replaced with schrader valve and stem. Vacuumed system to 300 microns, recharged with r290. Ran system and monitored as cabinet pulled temp. All ok, ready for despatch.","15/06/2024 - Labour,big blu,bullet piercing valve,nitrogen,oxy weld / solder / vac pump oil,r290,schrader valve and stem,skope hub handling fee,sundries","255.0000,24.0000,18.0000,28.0000,88.0000,45.0000,22.0000,45.0000,10.0000",535.0000,53.50,588.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251994R,Repair,,,Scheduled,H-U161221546,,,Warren Jamieson,14/02/2024 7:25:51 AM,,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - TME/SKT650/1000,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, found 2 x bullet piercing valves on system with 80 psi of pressure. Ran system, compressor loud and hot, system pulling down into vacuum. Reclaimed refrigerant and cleared system out with nitrogen, found system full of UV dye. Luke to advise if this unit is worth repairing, requires capillary replacement and likely compressor replacement. Possible evaporator is full of dye and oil also.","18/06/2024 - Labour,skope repair hub handling fee,nitrogen","127.5000,45.0000,28.0000",200.5000,20.05,220.5500
SKOPE Industries,SKOPE INDUSTRIES,SIL-1251995R,Repair,,,Completed Successfully,H-U200713838,,,Warren Jamieson,14/02/2024 7:25:51 AM,15/06/2024 3:25:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Cartridge - BME/SKB1500,Outlet,,,Clubcold Refrigeration,287 Mona Vale Road,Terrey Hills,NSW,2084,"Carried out system check on unit, checked fans and compressor, all ok. Wiped down unit and prepared for despatch.","15/06/2024 - Labour,sundries,skope hub handling fee","85.0000,10.0000,45.0000",140.0000,14.00,154.0000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1252766R,Repair,5501076076HVAC929133,,Completed Successfully,A220612158,,,Platinum FM - email,15/02/2024 4:23:00 PM,20/02/2024 12:13:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD1100,Outlet,,,7-Eleven,33 Taylors Road,Saint Albans,VIC,3021,Credit.,"Call Out,Labour,Apprentice Labour","-85.0000,-190.0000,-120.0000",-395.0000,-39.50,-434.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1253202R,Repair,5bafd599,,Completed Successfully,HA221218961,,,Alex MUNRO ,16/02/2024 7:38:10 AM,15/03/2024 12:46:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DOOR,Outlet,,,Alice Springs Police Station, 17 Bath Street,Alice Springs,NT,0870,"B.Van den akker 16/2/2024 Attended site found fridge seal has
been stretched beyond fitment. Have chopped a small piece out to
make it fit and still seal. Will need to order in a new door seal
(details attached).
S.Spoehr 16/2/2024 Attended site found fridge seal has been
stretched beyond fitment. Have chopped a small piece out to make
it fit and still seal. Will need to order in a new door seal (details
attached).

R.Cross 12/3/2024 Arrived on site pulled out old seals and replaced
with new. All good.

S.Spoehr 12/3/2024 Arrived on site pulled out old seals and
replaced with new. All good.","Labour,Labour,[GKT4899SK]GASKET,DR,1499x589.5,B1200,Labour","125.0000,97.5000,0.0000,62.5000",285.0000,28.50,313.5000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1253738R,Repair,5501075234HVAC932114,,Futile,A220311095,,,Platinum FM - email,19/02/2024 8:15:00 AM,20/02/2024 12:12:02 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OPENFACE,Outlet,,,7-Eleven,720 Sunbury Road,Sunbury,VIC,3429,Credit,"Call Out,Labour","-85.0000,-80.0000",-165.0000,-16.50,-181.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1254100R,Repair,,,Completed Successfully,RCBB.3-10300,,,Craig Plunkett - email,19/02/2024 2:40:00 PM,19/06/2024 3:03:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,BACKBAR CUSTOM CHILLER,Outlet,,,D`Aguilar Pub,2036 D'Aguilar Hwy,D'Aguilar,QLD,4514,"Travel to site and gain access to system.

Find all 6 doors askew but opening and closing.

Make attempts to straighten the doors, however this would require redrilling all the hinges, but this is obstructed by the existing screw rivets in place already.

Further assessment in association with Warren and Luke revealed that the cabinet was not plumb. 

Measurements taken and photographs of level uploaded.

Skope to assess for further requirements.
Travel to site and gain access to system.

Obtain photos and information as requested.

Attempt to contact Warren while on site to confirm all ok, however was busy on the phone.

The stainless countertop has been sikaflexed to the top of the fridge “liberally”as described by the installer.

The plinth appears out of plumb.","Call Out,Labour,Labour,Travel Time","80.0000,80.0000,80.0000,160.0000",400.0000,40.00,440.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1256265R,Repair,,,Futile,5012881101301036,,,Luke TS,23/02/2024 2:23:00 PM,27/03/2024 9:09:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DR SOLID UPRIGHT COMBO,Outlet,,,Royal Bank of Canada,25 Martin Place,Sydney,NSW,2000,"Site not available
Client rejected attendace",,,0.0000,0.00,0.0000
SKOPE Industries,7 Eleven Stores PTY LTD,SIL-1256930R,Repair,5501075235HVAC935758,,Completed Successfully,A220612156,,,Platinum FM - email,26/02/2024 2:21:00 PM,28/02/2024 8:30:05 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD1100,Outlet,,,7-Eleven,25-29 Belgrave-Hallam Road,Hallam,VIC,3803,Credit.,"Call Out,Labour","-85.0000,-80.0000",-165.0000,-16.50,-181.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1263126R,Repair,,,Completed Successfully,SK4523060298,,,James - Caterquip,11/03/2024 9:32:00 AM,10/05/2024 8:17:00 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,RF6.UBR.1,Outlet,,,Mika Restaurant,6 Airlie Esplanade,Airlie Beach,QLD,4802,"LABOUR INCLUDING FIRST ATTENDANCETO DETERMINE FAULT.
REATTENDED TO FIT NEW DOOR MECH
SUPPLIED BY SKOPE.","Call Out,Labour,DOOR TENSIONER","108.5000,217.0000,0.0000",325.5000,32.55,358.0500
SKOPE Industries,SKOPE INDUSTRIES,SIL-1270500R,Repair,,,Completed Successfully,A220310958,,,JACOB - SITE,27/03/2024 10:44:00 AM,1/06/2024 6:35:14 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,CC500 / CC435,Outlet,,,SeaLink North Queensland,2 Sir Leslie Thiess Drive,Townsville City,QLD,4810,"Check cabinet to find leading edge of evaporator coil iced up. 
Remove unit and fit access valve
 Recharge with refrigerant. 
Leak test system to find trace leakage from evaporator coil. 
Refit unit to cabinet.
Skope to advise on evaporator replacement or unit replacement
Contact customer. Advised that access is not available for  a couple of weeks.
Customer to advise","Call Out,Labour,H134a refrigerant,Av4r","30.0000,150.0000,16.8800,9.1600",206.0400,20.61,226.6500
SKOPE Industries,SKOPE INDUSTRIES,SIL-1270500R,Repair,,,Completed Successfully,A220310958,,,JACOB - SITE,27/03/2024 10:44:00 AM,1/06/2024 6:35:14 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,CC500 / CC435,Outlet,,,SeaLink North Queensland,2 Sir Leslie Thiess Drive,Townsville City,QLD,4810,"Return and remove unit from sites.
replace evaporator coil. 
return unit to sites and fit to cabinet.
NOTE: App still won't allow me to add parts used.","Labour,EVAP COIL.,Drier,134A,Solder,Oxy Acet & Vac pump,Materials","300.0000,0.0000,27.0000,33.7100,9.5000,22.0000,10.0000",402.2100,40.22,442.4300
SKOPE Industries,SKOPE INDUSTRIES,SIL-1279242R,Repair,,,Completed Successfully,A230919617,,,Craig - SKOPE RSM,12/04/2024 5:19:00 PM,15/04/2024 3:03:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,BBN 4 DR GLASS SLIDING,Outlet,,,Alice Hospitality Supplies,2 Whittaker Street,Alice Springs,NT,0871,"E.Guo 15/4/2024 Arrived onsite, inspected the unit, and discovered
the inside AC cable was disconnected. Reconnected the cable,
secured it with cable ties, and tidied up the messy cables. Tested
the unit; it cycles properly.
1 $120.00 $120.00
J.Mushangwe 15/4/2024 As above.","Labour,Extra Labour","120.0000,65.0000",185.0000,18.50,203.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1279727R,Repair,,,Completed Successfully,HA221018363,,,LUKE - SKOPE,15/04/2024 1:39:00 PM,27/05/2024 10:42:20 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DOOR,Warehouse,,,PFM WAREHOUSE - QLD - BERRINBA,29 Wayne Goss Drive,Berrinba,QLD,4117,Fit new set of castors and all top panels. Test ok.,"Labour,Extra Labour,SIDE PANELS,SIGN PANEL,FRONT CASTOR (BRAKED),BACK CASTOR (SWIVEL),Tolls in,Consumables","68.0000,67.0000,0.0000,0.0000,0.0000,0.0000,15.0000,8.0000",158.0000,15.80,173.8000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1280188R,Repair,,,Completed Successfully,HA220918017,,,Tech - Faircloth and Reynolds,16/04/2024 11:26:00 AM,21/05/2024 12:51:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,TMF1000 - ActiveCore Freezer,Outlet,,,Bellingen Pet & Vet Supplies,40 Hyde Street,Bellingen,NSW,2454,"Inspect 2-door freezer, find evaporator fan making noise, suspect bearings. Remove covers and confirm no ice on fan blades.
Advise staff to avoid over-filling freezer above load limit height. Return, replace evaporator fan motor with new, test operation and
monitor freezer coming down to temperature. All ok.","Call Out,Labour,Fan blade p/n: HB0074000313,Fan Motor Bracket p/n: HB0070113982,ECR2-0361 Fan Motor p/n: ELM11309","60.0000,285.0000,0.0000,0.0000,0.0000",345.0000,34.50,379.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1280699R,Repair,,,Futile,3002881070902027,,,Elison - 0468922294,17/04/2024 12:01:00 PM,14/06/2024 1:24:26 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,1 DR SOLID UPRIGHT FREEZER,Outlet,,,Terry Tuchel, 105 Seiferts Road,Bondoola,QLD,4703,"Attended Site 14/06/2024
Removed and replaced Deck on Freezer
Light not working
Customer has since mentioned the light is not working
Tested and Commissioned.
Attended Site 01/05/2024
Observed a small amount of ice build up in the front right corner of return air
Inspected to find condenser filter blocked with dust
Put unit into defrost to test if electric heaters were working
Inspected inside Freezer near where the ice build up is
Observed water coming through base of the deck when in defrost
Tech advises we have previously replaced the top cover to the Evaporator coil, but the water is now leaking through the
base of the deck now
Please Note:
It is recommended to replace to a new deck.","Labour,DECK","275.0000,0.0000",275.0000,27.50,302.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1280919R,Repair,,,Completed Successfully,HA220514491,,,Ian,17/04/2024 3:02:00 PM,7/06/2024 8:14:59 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,TMF1000 - ActiveCore Freezer,Outlet,,,Geraldton Grammar School, 134 George Road,Geraldton,WA,6530,"Peter Eccleston (01/05/2024) - Work Note
Drove to site and signed in at the reception desk.
Went to the canteen and changed out the fan motor.
Put the panels back in place and checked the operation. All running fine.
Drove to site and signed in at the reception desk. Went to the school canteen and pulled out the freezer. Changed out the fan motor and put all the panels back into place. Turned the cabinet on and checked the operation. All running fine. Started at -0.7 degrees C and off at-22.
Peter Eccleston (07/05/2024) - Work Note
Found the controller for the freezer not giving the correct temperature.
Recommend replacing the thermostat controller with a new one and possibly sending a junction box just in case.
Controller and sensor
David Watson (15/05/2024) - Work Note
Arrived on site and signed in.
Located freezer and switched off.
Removed old parts and replaced with new, found control box had a different colour plug and one was missing.
Put old one back in to test with new controller.
Controller switches on and alarms out.
Downloaded the skope app to check what alarm was coming out but it wasnt connecting to the bluetooth controller.
Removed new controller and put old one back.
Compressor kicked back in and unit started working again but reading -19 almost straight away so freezer still has an
issue.
Will need to get the correct control box and controller for the freezer.
Drove to site and signed in at the reception desk.
Went to the canteen and replaced the controller and junction box.
Rang to get the code for the app to set up the new controller and set it up.
Found the temperature was too high on the controller but was low in the cabinet.
Tried calling the tech support but they had left for the day.
I will call them in the morning when I get in.
Went to site and checked the system controller on the app. Found the issue with the temperature sensors are now resolved. Cabinet temperature is-13 degrees and the supply temperature is-25.4 degrees.","Labour,EVAP FAN MOTOR,Consumables,Labour,CONTROLLER.,JUNCTION BOX,CONTROLLER.,JUNCTION BOX,TEMP SENSOR","180.6200,0.0000,50.0000,301.0300,0.0000,0.0000,0.0000,0.0000,0.0000",531.6500,53.16,584.8100
SKOPE Industries,SKOPE INDUSTRIES,SIL-1281793R,Repair,,,Completed Successfully,A210913866,,,LUKE - SKOPE,19/04/2024 12:44:00 PM,31/05/2024 3:51:44 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,PG400,Outlet,,,The Bower Tree,10 Courage Street,Sippy Downs,QLD,4556,"Travel to site and complete SCS Track download.

Provide serials to Luke for assessment.

Check leak and find it to have been repaired however the suction line was left uninsulated.

System at 4° on arrival but still struggling to pull temp, it appears to still be getting starved of refrigerant.
Travel to site and gain access to system.

Find system sparking from the anti sweat fan. Open up and find it to be greasy and slimy.

Test and find dead short in the plug on the motor which caused damage to the motor terminals.

Replace motor with one from Best stock.

Test and all ok","Call Out,Labour,Labour,Travel Time,120mm fan motor","80.0000,80.0000,80.0000,80.0000,112.0000",432.0000,43.20,475.2000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1283498R,Repair,,,Completed Successfully,5061882041301122,,,Andrew,24/04/2024 12:41:00 PM,14/06/2024 5:10:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,9 DRAW UNDERBENCH FRIDGE,Outlet,,,1802 Oyster Bar - Coffin Bay,61 Esplanade,Coffin Bay,SA,5607,Assess and replace Skope 9 Drawer Under-bench Fridge under warranty.,"Labour,deck,Material (PLUG)","341.5000,0.0000,8.5000",350.0000,35.00,385.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1283588R,Repair,,,Completed Successfully,HA230714873,,,Asahi,24/04/2024 1:56:00 PM,6/06/2024 2:37:35 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DOOR,Outlet,,,Mad Cow Cafe,19 Kitchener Drive,Darwin City,NT,0800,"Arrived at Warehouse, removed faulty package unit from fridge and fitted new package unit, tested system and set up asset in skope. Found fridge all working and cooling well. Faulty package unit suspect drier filter blocked or leak in system.","Labour,DECK","100.0000,0.0000",100.0000,10.00,110.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1283639R,Repair,,,Completed Successfully,RCSKT650A-10199,,,Emma Jane,24/04/2024 5:49:00 PM,29/04/2024 10:02:16 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,SKT650,Outlet,,,Flexikitch,45-49 Tinning Street,Brunswick,VIC,3056,"29/4 -Arrived on site and located faulty unit having light issues, I found a broken door switch wihich the customer had a replacement for so we replaced the switch and confirmed correct operation. Skope to advise further info on custom unit controls.

2/5 - returned to site as requested by Skope to reset scs controller. Unit would not allow me to choose software 641. Skope to advise further.","Call Out,Labour","90.0000,270.0000",360.0000,36.00,396.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1285994R,Repair,,,Completed Successfully,211200125M,,,LUKE - SKOPE,30/04/2024 1:37:00 PM,12/06/2024 10:56:23 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,Irinox EasyFresh Next M - Blast Chiller & Shock Freezer,Outlet,,,Cecconi's,505 Toorak Road,Toorak,VIC,3142,"On arrival, Door on blast chiller in kitchen not closing properly and automatically. Spoke with Luke from Skope who said another technician/contractor recently attended and replaced the door. Tried to adjust hinge and tightened as instructed, did not help. Removed what i thought was the tensioning hinge from door. Nothing there to actually create tension. Luke is trying to get in contact with previous contractor and find out if possibly something is missing. Will return once we have been advised of the best course of action. Freezer temp etc ok.
(20/05/2024) - Technician Note
Arrive to site
inspect freezer and found top hinge fouling and not allowing door to close fully
spoke to Darwin and he is arranging new top hinge for this freezer 
bottom door adjuster bracket should be flush to cabinet but washers hanve been installed 
when fitting replacement hinge these washers need to be removed 
BRING TORX BITS TO SITE
Did replace parts
Door shuts well
Chef is happy","Call Out,Labour,Labour,Labour,Travel Time","85.0000,213.7500,95.0000,95.0000,71.2500",560.0000,56.01,616.0100
SKOPE Industries,SKOPE INDUSTRIES,SIL-1286044R,Repair,,,Completed Successfully,H24033210,,,LUKE - SKOPE,30/04/2024 1:58:00 PM,24/05/2024 2:14:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DOOR FRIDGE,Outlet,,,CCEP - COCA COLA,262 Orchard Road,Richlands,QLD,4077,"Inspect fridge and take photos. Unit has been dropped from a height. It appears the whole cabinet et is out of square, the right side having been lifted upwards. See pics for details. Have asked Luke to sight these pics.
Advised by LC to close job off.","Call Out,Labour,Tolls","67.0000,68.0000,10.0000",145.0000,14.50,159.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1287376R,Repair,c5436c61,,Completed Successfully,HA231118194,,,Neil brooks ,1/05/2024 2:28:04 PM,14/06/2024 3:47:24 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,ActiveCore BME1200N-A 2 door Refrigerator,Outlet,,,The Point Tavern, 7 Conder Parade,Midge Point,QLD,4799,"Attend and diagnosed faulty controller and control sensor.
Ordered parts.
Returned and disassembled unit to replace control probe and controller. Set parameters as per specs for unit using APP.
Tested and ran unit and ensured Bluetooth connectivity working.","Call Out,Labour,CONTROLLER.,CONTROL PROBE","165.0000,495.0000,0.0000,0.0000",660.0000,66.00,726.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1289592R,Repair,,,Completed Successfully,A230316544,,,Tayla,7/05/2024 1:07:00 PM,6/06/2024 1:31:44 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,TMF1500N-A,Outlet,,,Tea Garden Fish Market,46 Marine Drive,Tea Gardens,NSW,2324,Checked and found middle door has broken vapour seal. Spare parts required. Door opens from left to right. See attached pics. Set up in SCS field & SCS tracked info.,"Call Out,Labour,Travel Time","85.0000,85.0000,170.0000",340.0000,34.00,374.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1289592R,Repair,,,Completed Successfully,A230316544,,,Tayla,7/05/2024 1:07:00 PM,6/06/2024 1:31:44 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,TMF1500N-A,Outlet,,,Tea Garden Fish Market,46 Marine Drive,Tea Gardens,NSW,2324,Travelled with 2nd tech 1hr to and from regional site (100kms each way). Removed and replaced middle door and wired in anti-sweat heaters. Took old door to waste disposal centre.,"Labour,Travel Time,RHS DOOR,Disposal fees","425.0000,340.0000,0.0000,100.0000",865.0000,86.50,951.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1290676R,Repair,,,Completed Successfully,A200612804,,,Charles Brett,9/05/2024 11:24:00 AM,14/05/2024 10:52:54 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD1100,Outlet,,,Crustys Bakery,30 Reibey Street,Ulverstone,TAS,7315,"Check operation & find low in refrigerant. Clean condenser
Removed cassette from fridge. Leak test & de-ice coil. Clean cabinet drain. Repair leak on compressor pipe.
Leak test, vac out & recharge with 1Kg R404A. Fit cassette back into cabinet. Test run, all okay.","Call Out,Labour,Travel Time,Labour,Travel Time,R404A Silver Solder Scharader Valve","90.0000,90.0000,0.0000,225.0000,0.0000,67.0000",472.0000,47.20,519.2000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1291018R,Repair,,,Completed Successfully,HA231118436,,,Jayme-Lee White - Harvey Norman,9/05/2024 5:56:00 PM,11/06/2024 2:59:27 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DOOR,Outlet,,,CBRE,15 Lake Street,Cairns City,QLD,4870,"23/05/2024Travelled to workshop and collected controller. Travelled to site, isolated fridge removed and replaced controller. Downloaded APP and installed software into controller as per instruction sheet. Lights went out and alarm bell displayed. Could not get onto tech support but went through everything with Lisa from Skope. Removed software and re-installed lights on now but alarm bell still present.

04/06/2024
Travelled to site, inspected fridge and finally got onto Luke from Tech support. Loaded right software into fridge, came up with door open sensor. Pulled fridge apart and found that door sensor had been left unplugged from factory. Plugged in and monitored fridge, all ok. Put fridge back together.","Call Out,Labour,PROBE,CONTROLLER.","55.0000,500.0000,0.0000,0.0000",555.0000,55.50,610.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1291837R,Repair,,,Completed Successfully,A230115612,,,Aaron,10/05/2024 2:40:00 PM,7/06/2024 1:55:42 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,1 DOOR,Outlet,,,SLINGSHOT Gold Coast,32 Cavill Avenue,Surfers Paradise,QLD,4217,"Service call to site and checked fridge found condensor fan motor faulty also fridge door needs reversal kit please supply moto an kit
Travelled to site and replaced faulty condensor fan motor. Then conducted door reversal on cabinet. Ran and tested and fitted door handle and registered cabinets. Ran to temperature. O.K.","Labour,Travel Time,condenser fan motor,SM60BYN/D100-49      BME/SKB600N LH DOOR KIT BLACK,GLD11863L-BK               SKB600N A/C LH DOOR BLACK,Consumables,Call Out,Labour","225.0000,45.0000,0.0000,0.0000,0.0000,10.0000,90.0000,90.0000",460.0000,46.00,506.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1292231R,Repair,,,Completed Successfully,HA230311452,,,Matterhorn,13/05/2024 12:49:00 PM,3/06/2024 11:07:35 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,TMF1000 - ActiveCore Freezer,Outlet,,,Grocery Land,300 Huntingdale Road,Huntingdale,VIC,3166,"Attended site and isolated Skope display. Removed the faulty controller out of the system and installed the new one in its place. 
Downloaded the New parameters and insure the lights worked correctly","Call Out,Labour,CONTROLLER.","90.0000,90.0000,0.0000",180.0000,18.00,198.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1292264R,Repair,,,Completed Successfully,3005881051201048,,,Dan,13/05/2024 1:56:00 PM,26/06/2024 1:39:29 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DR SOLID UPRIGHT FRIDGE,Outlet,,,Bakers Delight Mount Waverley,49 Hamilton Place,Mount Waverley,VIC,3149,"Arrived on site and identified correct unit. Removed right hand side door magnate and kit sensor from the door. Installed new msg Andy and door sensor provided by skope. Door correctly closes and engages now. Unit is in good working condition
Joseph Giovino (12/06/2024) - Work Note
Arrived on site and shop is temporarily closed due to renovations. Went to the back of the store where fridge sans
freezers were located and they were all covered up with sheets over the top of them. We will need to re-attend when
shop fit out is near finished or when shop re-opens up
Joseph Giovino (26/06/2024) - Work Note
Arrived on site and identified correct unit. Removed right hand side door magnate and kit sensor from the door. Installed
new msg Andy and door sensor provided by skope. Door correctly closes and engages now. Unit is in good working
condition.","Call Out,Labour,door magnet,Labour,door magnet","90.0000,90.0000,0.0000,180.0000,0.0000",360.0000,36.00,396.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1292390R,Repair,,,Completed Successfully,A230316468,,,Danielle Moy,13/05/2024 8:46:25 PM,4/06/2024 10:29:00 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD1100,Outlet,,,IGA Allambie Heights,15 Grigor Place,Allambie Heights,NSW,2100,"Attended site to look at fridge not cooling and tripping circuit. Tested components and found compressor down to earth. Will require a deck swap. Blocked condenser likely cause of failed compressor.
Received new deck attended site to install removed old deck to be taken Away installed new unit and set parameters fridge now working as it should.","Call Out,Labour,Labour,DECK","75.0000,85.0000,255.0000,0.0000",415.0000,41.50,456.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1292490R,Repair,,,Completed Successfully,A220913959,,,Richard Salt - Tech support.,14/05/2024 9:05:00 AM,5/06/2024 2:12:33 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,PP2F/V1004,Outlet,,,Happy Pops Mooloolaba,13 Mooloolaba Esplanade,Mooloolaba,QLD,4557,"Travel to site and gain access to system.

Replace Evap fan assembly as per instructions provided.

Modify control parameters as per instructions provided.

Test and all ok","Call Out,Labour","80.0000,80.0000",160.0000,16.00,176.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1292907R,Repair,,,Completed Successfully,A231019989,,,Patrick,15/05/2024 9:26:00 AM,5/06/2024 12:30:38 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD460,Outlet,,,Soul Origin - Pacific Fair,32 Hooker Boulevard,Broadbeach Waters,QLD,4218,Travelled to site and repaired broken cabling on cabinet. Secured and ran and tested. O.K.,"Call Out,Labour,ELT11349,O720/X03,ELZ11341-RD,FLX10960","90.0000,135.0000,0.0000,0.0000,0.0000,0.0000",225.0000,22.50,247.5000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1293059R,Repair,,,Completed Successfully,A220511816,,,Nisbets,15/05/2024 12:33:00 PM,21/06/2024 4:54:27 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,PG21.UPR.1,Outlet,,,Black Cockatoo Bakery,1 Staples Crescent,Lawson,NSW,2783,installation of new panels on Skope upright fridge,"Labour,SKC-2-180-0234-0,SKC-0-010-0036-0,RHS PANEL","350.0000,0.0000,0.0000,0.0000",350.0000,35.00,385.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1293105R,Repair,,,Completed Successfully,A230919450,,,Craig,15/05/2024 2:33:00 PM,10/06/2024 11:21:23 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD720,Outlet,,,Café de Lourdes,86 Hawthorne Road,Hawthorne,QLD,4171,"Travelled to site and reinstalled shelves correctly in cabinet. Made sure light wiring was secured and not hanging down. Registered cabinet and ran down to temperature. Found bottom of shelves not powder coated.
Will need to be replaced. 
Also please send over some clips for cable.
Travelled to site and removed product from cabinet. Installed new shelves and repacked cabinet. Ran and tested. O.K.","Call Out,Labour,Labour,Travel Time,shelves ( Top & Middle ),Clips ( For cables )","90.0000,180.0000,135.0000,45.0000,0.0000,0.0000",450.0000,45.00,495.0000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1293279R,Repair,,,Completed Successfully,A230416790,,,LUKE C,16/05/2024 9:14:00 AM,21/05/2024 1:23:43 PM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,OD460,Outlet,,,Ampol Foodary Yatala North,Lot 1 Lloyds Lane,Yatala,QLD,4207,"Fit supplied motors as instructed. Test ok, cooling normally.","Call Out,Labour,EVAP FAN MOTOR,Tolls in,Test and tag,Postage","67.0000,68.0000,0.0000,10.0000,3.0000,15.0000",163.0000,16.30,179.3000
SKOPE Industries,SKOPE INDUSTRIES,SIL-1294265R,Repair,d08a2549,,Completed Successfully,HA200712089,,,Joep Dekker ,20/05/2024 9:08:25 AM,3/06/2024 7:41:51 AM,Billed,SSA091825,Skope Warranty,6/07/2024 2:30:06 AM,,,2 DOOR,Outlet,,,Avenue Cafe, 58 Torquay Road,Pialba,QLD,4655,"Attended site. Found unit running but no heat coming from condenser. Logged in to field service and found condenser temp too low. Unit ia out of gas. Will speak to SSA on how they want to proceed.
Returned to site. Swapped deck and tested ok","Call Out,Labour,Labour,DECK","85.0000,85.0000,85.0000,0.0000",255.0000,25.50,280.5000
